<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8" />
<meta name="viewport" content="width=device-width, initial-scale=1, viewport-fit=cover" />
<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)" />
<meta name="theme-color" content="#fafbfc" media="(prefers-color-scheme: light)" />
<meta http-equiv="Content-Security-Policy" content="default-src 'self'; script-src 'self' https://cloud.umami.is; style-src 'self' 'unsafe-inline'; img-src 'self' data:; connect-src 'self' https://api.github.com https://cloud.umami.is https://gateway.umami.is; object-src 'none'; base-uri 'self'; form-action 'none'; upgrade-insecure-requests" />
<meta name="referrer" content="strict-origin-when-cross-origin" />
<title>CERT Polska: a second Polish CHP plant was shut down on 29 December 2025 through the distribution operator&#39;s private APN, the first real-world use of that path into an OT network</title>
<meta name="description" content="CERT Polska published a follow-up forensic report on 2026-08-08 disclosing a second, previously undisclosed victim of the 29 December 2025 attacks on Poland&#39;s energy sector: a smaller combined heat and power plant supplying heat to about 50,000 residents, where three Siemens PLCs" />
<meta name="robots" content="index, follow, max-image-preview:large" />
<link rel="canonical" href="https://ctipilot.ch/entries/2026-08-09/cert-polska-private-apn-pivot-into-ot-chp-plant-shutdown/" />
<meta property="og:site_name" content="CTIPilot" />
<meta property="og:type" content="article" />
<meta property="og:title" content="CERT Polska: a second Polish CHP plant was shut down on 29 December 2025 through the distribution operator&#39;s private APN, the first real-world use of that path into an OT network" />
<meta property="og:description" content="CERT Polska published a follow-up forensic report on 2026-08-08 disclosing a second, previously undisclosed victim of the 29 December 2025 attacks on Poland&#39;s energy sector: a smaller combined heat and power plant supplying heat to about 50,000 residents, where three Siemens PLCs" />
<meta property="og:url" content="https://ctipilot.ch/entries/2026-08-09/cert-polska-private-apn-pivot-into-ot-chp-plant-shutdown/" />
<meta property="og:locale" content="en_US" /><meta property="article:published_time" content="2026-08-09T04:42:00Z" /><meta property="article:modified_time" content="2026-08-09T04:42:00Z" /><meta property="article:section" content="incident" /><meta property="article:author" content="CTIPilot" /><meta property="article:tag" content="ot-ics" /><meta property="article:tag" content="default-config" /><meta property="article:tag" content="europe" />
<meta name="twitter:card" content="summary" />
<meta name="twitter:title" content="CERT Polska: a second Polish CHP plant was shut down on 29 December 2025 through the distribution operator&#39;s private APN, the first real-world use of that path into an OT network" />
<meta name="twitter:description" content="CERT Polska published a follow-up forensic report on 2026-08-08 disclosing a second, previously undisclosed victim of the 29 December 2025 attacks on Poland&#39;s energy sector: a smaller combined heat and power plant supplying heat to about 50,000 residents, where three Siemens PLCs" />
<link rel="stylesheet" href="../../../assets/css/styles.css?v=454628fc76" />
<link rel="alternate" type="application/rss+xml" title="CTIPilot · Daily" href="../../../feed.xml" />
<link rel="alternate" type="application/rss+xml" title="CTIPilot · Per item" href="../../../feed-items.xml" />
<link rel="alternate" type="application/stix+json" title="CTIPilot · STIX 2.1 recent" href="../../../stix/recent.json" />
<link rel="sitemap" type="application/xml" href="../../../sitemap.xml" />
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Crect width='32' height='32' rx='6' fill='%23e85d75'/%3E%3Ctext x='50%25' y='52%25' text-anchor='middle' dominant-baseline='middle' font-family='ui-monospace,monospace' font-size='15' font-weight='700' fill='%230e1116'%3ECTI%3C/text%3E%3C/svg%3E" />
<link rel="alternate" type="text/markdown" title="Raw Markdown source" href="https://ctipilot.ch/entries/2026-08-09/cert-polska-private-apn-pivot-into-ot-chp-plant-shutdown/index.md" />
<script defer src="https://cloud.umami.is/script.js" data-website-id="abe09860-85be-4b06-8383-002f2e598061" data-exclude-search="true"></script>
<!-- Path prefix back to the site root, used by app.js to build URLs. -->
<meta name="cti-site-prefix" content="../../../" />
<script defer src="../../../assets/js/theme.js?v=454628fc76"></script>
<script defer src="../../../assets/js/search.js?v=454628fc76"></script>
<script defer src="../../../assets/js/app.js?v=454628fc76"></script>
<script defer src="../../../assets/vendor/filter.min.js?v=454628fc76"></script>
<script type="application/ld+json">{"@context":"https://schema.org","@type":"Article","headline":"CERT Polska: a second Polish CHP plant was shut down on 29 December 2025 through the distribution operator's p","name":"CERT Polska: a second Polish CHP plant was shut down on 29 December 2025 through the distribution operator's private APN, the first real-world use of that path into an OT network","description":"CERT Polska published a follow-up forensic report on 2026-08-08 disclosing a second, previously undisclosed victim of the 29 December 2025 attacks on Poland's energy sector: a smaller combined heat and power plant supplying heat to about 50,000 residents, where three Siemens PLCs were switched to ST","url":"https://ctipilot.ch/entries/2026-08-09/cert-polska-private-apn-pivot-into-ot-chp-plant-shutdown/","mainEntityOfPage":{"@type":"WebPage","@id":"https://ctipilot.ch/entries/2026-08-09/cert-polska-private-apn-pivot-into-ot-chp-plant-shutdown/"},"datePublished":"2026-08-09T04:42:00Z","dateModified":"2026-08-09T04:42:00Z","inLanguage":"en","isAccessibleForFree":true,"author":{"@type":"Organization","name":"CTIPilot","url":"https://ctipilot.ch/","sameAs":["https://github.com/OwlsNightCatch/ctipilot"]},"publisher":{"@type":"Organization","name":"CTIPilot","url":"https://ctipilot.ch/","sameAs":["https://github.com/OwlsNightCatch/ctipilot"]},"keywords":"ot-ics, default-config, europe","about":[{"@type":"Thing","name":"Poland energy-sector destructive attack (29 December 2025)"}],"encoding":{"@type":"MediaObject","contentUrl":"https://ctipilot.ch/entries/2026-08-09/cert-polska-private-apn-pivot-into-ot-chp-plant-shutdown/index.md","encodingFormat":"text/markdown"}}</script><script type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"CTIPilot","item":"https://ctipilot.ch/"},{"@type":"ListItem","position":2,"name":"Daily","item":"https://ctipilot.ch/daily/"},{"@type":"ListItem","position":3,"name":"2026-08-09","item":"https://ctipilot.ch/daily/2026-08-09/"},{"@type":"ListItem","position":4,"name":"CERT Polska: a second Polish CHP plant was shut down on 29 December 2025 through the distribution operator's private APN, the first real-world use of that path into an OT network","item":"https://ctipilot.ch/entries/2026-08-09/cert-polska-private-apn-pivot-into-ot-chp-plant-shutdown/"}]}</script>

</head>
<body class="reading entry-detail">
<a class="skip" href="#main">Skip to content</a>
<header class="topbar">
  <div class="topbar-in">
    <a class="brand" href="../../../" aria-label="Home · CTIPilot">
      <span class="brand-mark" aria-hidden="true"><svg viewBox="0 0 24 24" focusable="false" aria-hidden="true">
          <path d="M3.5 12a8.5 8.5 0 0 1 17 0" stroke="currentColor" stroke-width="2" fill="none" stroke-linecap="round"/>
          <path d="M7.5 12a4.5 4.5 0 0 1 9 0" stroke="currentColor" stroke-width="2" fill="none" stroke-linecap="round" opacity="0.55"/>
          <circle cx="12" cy="12" r="2" fill="currentColor"/>
        </svg></span>
      <span class="brand-text"><strong>CTI</strong><span class="tld">Pilot</span></span>
    </a>
    <div class="seg desktop-only" role="navigation" aria-label="Views">
      <a class="seg-btn" href="../../../"><span class="ld"><i></i></span>Live</a><a class="seg-btn active" href="../../../daily/2026-09-10/">Daily</a><a class="seg-btn" href="../../../changes/">Changes</a>
    </div>
    <div class="util desktop-only">
      <button type="button" class="search" data-search-open aria-label="Search briefs, CVEs, entities">
        <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" aria-hidden="true"><circle cx="11" cy="11" r="7"></circle><path d="m20 20-3.5-3.5"></path></svg>Search<span class="kbd">/</span>
      </button>
      <div class="more-wrap">
        <button class="ib" type="button" data-display-toggle aria-label="Display and accessibility settings" title="Display &amp; accessibility" aria-expanded="false"><svg width="17" height="17" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="1.9" stroke-linecap="round" aria-hidden="true"><path d="M4 7h9M17 7h3M4 17h3M11 17h9"></path><circle cx="15" cy="7" r="2.2"></circle><circle cx="9" cy="17" r="2.2"></circle></svg></button>
        <div class="menu dpop" data-display-menu hidden><div class="dpop-row"><span class="dpop-l">Theme</span><div class="mini-seg" data-theme-seg><button type="button" data-theme-set="system">System</button><button type="button" data-theme-set="light">Light</button><button type="button" data-theme-set="dark">Dark</button></div></div><div class="sep"></div><button class="dpop-toggle" type="button" role="switch" aria-checked="false" data-font-toggle><span class="dpop-tl"><b>Dyslexia-friendly</b><small>Legible font &amp; wider spacing</small></span><span class="sw"><i></i></span></button><button class="dpop-toggle" type="button" role="switch" aria-checked="false" data-density-toggle><span class="dpop-tl"><b>Comfortable spacing</b><small>Looser line height</small></span><span class="sw"><i></i></span></button></div>
      </div>
      <a class="ghlink" id="github-link" href="https://github.com/OwlsNightCatch/ctipilot" target="_blank" rel="noopener noreferrer" aria-label="GitHub repository" title="View source on GitHub"><svg class="github-icon" viewBox="0 0 16 16" aria-hidden="true" focusable="false"><path fill-rule="evenodd" d="M8 0C3.58 0 0 3.58 0 8c0 3.54 2.29 6.53 5.47 7.59.4.07.55-.17.55-.38 0-.19-.01-.82-.01-1.49-2.01.37-2.53-.49-2.69-.94-.09-.23-.48-.94-.82-1.13-.28-.15-.68-.52-.01-.53.63-.01 1.08.58 1.23.82.72 1.21 1.87.87 2.33.66.07-.52.28-.87.51-1.07-1.78-.2-3.64-.89-3.64-3.95 0-.87.31-1.59.82-2.15-.08-.2-.36-1.02.08-2.12 0 0 .67-.21 2.2.82.64-.18 1.32-.27 2-.27.68 0 1.36.09 2 .27 1.53-1.04 2.2-.82 2.2-.82.44 1.1.16 1.92.08 2.12.51.56.82 1.27.82 2.15 0 3.07-1.87 3.75-3.65 3.95.29.25.54.73.54 1.48 0 1.07-.01 1.93-.01 2.2 0 .21.15.46.55.38A8.013 8.013 0 0 0 16 8c0-4.42-3.58-8-8-8z"/></svg><span class="github-stars" id="github-stars" hidden></span></a>
    </div>
    <div class="util mobile-only">
      <button class="ib" type="button" data-drawer-toggle aria-label="Open menu" title="Menu" aria-expanded="false"><svg width="19" height="19" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" aria-hidden="true"><path d="M4 6h16M4 12h16M4 18h16"></path></svg></button>
    </div>
  </div>
  <nav class="subnav desktop-only" aria-label="Knowledge base"><div class="subnav-in"><a class="subnav-link" href="../../../entities/">Entities</a><a class="subnav-link" href="../../../graph/">Graph</a><a class="subnav-link" href="../../../cves/">CVEs</a><a class="subnav-link" href="../../../attack/">ATT&amp;CK</a><a class="subnav-link" href="../../../sources/">Sources</a><a class="subnav-link" href="../../../trends/">Trends</a><a class="subnav-link" href="../../../ops/">Operations</a><span class="subnav-spring" aria-hidden="true"></span><a class="subnav-link subnav-link--aux" href="../../../feeds/">Feeds</a><a class="subnav-link subnav-link--aux" href="../../../about/">About</a></div></nav>
  <div class="mseg mobile-only">
    <div class="seg" role="navigation" aria-label="Views"><a class="seg-btn" href="../../../"><span class="ld"><i></i></span>Live</a><a class="seg-btn active" href="../../../daily/2026-09-10/">Daily</a><a class="seg-btn" href="../../../changes/">Changes</a></div>
  </div>
  <div class="drawer mobile-only" data-drawer hidden>
    <button type="button" class="msearch" data-search-open><svg width="16" height="16" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" aria-hidden="true"><circle cx="11" cy="11" r="7"></circle><path d="m20 20-3.5-3.5"></path></svg>Search briefs, CVEs, entities…</button>
    <a href="../../../entities/">Entities <span class="mono">actors · malware</span></a><a href="../../../graph/">Graph <span class="mono">threat graph</span></a><a href="../../../cves/">CVEs <span class="mono">tracked</span></a><a href="../../../attack/">ATT&amp;CK <span class="mono">matrix</span></a><a href="../../../sources/">Sources <span class="mono">curated</span></a><a href="../../../trends/">Trends <span class="mono">analysis</span></a><a href="../../../ops/">Operations <span class="mono">runs</span></a><a href="../../../about/">About </a><a href="../../../feeds/">RSS feeds <span class="mono">10</span></a><a href="../../../stix/">STIX bundles <span class="mono">2.1</span></a><a href="https://github.com/OwlsNightCatch/ctipilot" target="_blank" rel="noopener noreferrer">GitHub <span class="mono"><span class="star">★</span> <span class="github-stars" id="github-stars-menu" hidden></span></span></a>
    <div class="dpop-row" style="padding:12px 6px 4px;border-top:1px solid var(--border-soft);margin-top:6px;"><span class="dpop-l">Theme</span><div class="mini-seg" data-theme-seg><button type="button" data-theme-set="system">System</button><button type="button" data-theme-set="light">Light</button><button type="button" data-theme-set="dark">Dark</button></div></div>
    <button class="dpop-toggle" type="button" role="switch" aria-checked="false" data-font-toggle><span class="dpop-tl"><b>Dyslexia-friendly</b><small>Legible font &amp; spacing</small></span><span class="sw"><i></i></span></button>
    <button class="dpop-toggle" type="button" role="switch" aria-checked="false" data-density-toggle><span class="dpop-tl"><b>Comfortable spacing</b><small>Looser line height</small></span><span class="sw"><i></i></span></button>
  </div>
</header>
<div class="aibar" data-aibar hidden>
  <div class="aibar-in">
    <span class="idot" aria-hidden="true"></span>
    <span><b>AI-generated · no human review</b> · verify critical claims against the linked source.</span>
    <a href="../../../about/">how it works →</a>
    <button class="aiclose" type="button" data-ai-dismiss title="Dismiss · I understand" aria-label="Dismiss AI notice">✕</button>
  </div>
</div>
<div class="search-modal" data-search-modal role="dialog" aria-modal="true" aria-label="Search">
  <div class="search-modal__scrim" data-search-close></div>
  <div class="search-modal__panel">
    <form class="searchbox" role="search" data-search-form>
      <label class="visually-hidden" for="q">Search briefs, CVEs, topics, sources</label>
      <input id="q" type="search" autocomplete="off" spellcheck="false" placeholder="Search briefs, CVEs, entities, sources…" aria-label="Search" />
      <kbd class="kbd-hint" aria-hidden="true">esc</kbd>
      <ul id="suggestions" class="suggestions" role="listbox" hidden></ul>
    </form>
  </div>
</div>
<main id="main" class="main"><div class="view">
<a class="back" href="../../../daily/2026-08-09/">← Back to Daily brief 2026-08-09</a>
<div class="entry-layout entry-layout--rail">
<header class="ehead"><div class="badges"><span class="b pri">HIGH</span><span class="b cls cls-high" title="NATO Admiralty code · source reliability A: Completely reliable · information credibility 2: Probably true"><span class="k">NATO</span>A2</span><span class="b">incident</span><span class="b">deep dive · ot-ics</span></div><h1 class="etitle">CERT Polska: a second Polish CHP plant was shut down on 29 December 2025 through the distribution operator&#39;s private APN, the first real-world use of that path into an OT network</h1><p class="elede">A mobile-carrier private APN, shared by a wind farm and a heat plant, carried an attacker from a substation firewall to the turbine controls</p><div class="emeta"><div class="emeta__stamps"><time datetime="2026-08-09T04:42:00Z">first published 2026-08-09 04:42 UTC</time></div><button class="share" type="button" data-copy-link aria-label="Copy link to this finding"><svg width="13" height="13" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" aria-hidden="true"><path d="M4 12v7a1 1 0 0 0 1 1h14a1 1 0 0 0 1-1v-7M16 6l-4-4-4 4M12 2v13"></path></svg>Copy link</button></div></header>
<div class="entry-main">

<section class="esec esec--actions"><h2 class="esec-h">Defender actions</h2><ul class="action-list"><li class="action-list__item"><div class="action-list__body">Audit the client-isolation setting on every private APN your OT estate reaches, and enable it: this intrusion crossed from a wind-farm substation to an unrelated heat plant only because arbitrary devices inside the operator&#39;s private APN could open connections to each other.</div></li><li class="action-list__item"><div class="action-list__body">Enumerate what answers on the APN-facing interface of each device connected to that APN and close or re-credential its administrative services; the pivot device here was a WAGO PFC200 whose WAN-side web interface was reachable from the APN on default &#39;admin&#39; credentials, and SSH was then turned on through that interface.</div></li></ul></section>
<section class="esec esec--analysis"><h2 class="esec-h">Analysis</h2><div class="ebody"><p>CERT Polska published a follow-up analysis on 2026-08-08 of the coordinated 29 December 2025 attacks on Poland&#39;s energy sector, adding a victim its January report did not carry: a smaller combined heat and power plant supplying heat to roughly 50,000 residents, whose industrial control systems came under attack at about 07:00 that morning (<a href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>). The analysis took more than three months, which is why the case was held back from the initial report published on 30 January 2026 (<a href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>). The head of CERT Polska, Marcin Dudek, presented the case at DEF CON in parallel with publication (<a href="https://cert.pl/en/posts/2026/08/incident-follow-up-report-energy-sector-2025/" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>). The report carries no actor attribution.</p>
<p>The finding that generalises beyond Poland is the access path. Substations that connect renewable generation to the distribution grid commonly carry cellular routers whose SIM cards sit in a private APN, a carrier-operated private mobile network the distribution system operator uses to reach the remote terminal unit at each site, in this case over DNP3.0 (<a href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>). The operator&#39;s requirements covered the serial path to the RTU but said nothing about the router&#39;s own administrative interface, so the Teltonika RUTX50 at the compromised wind farm sat with its serial link to the RTU on one interface and an Ethernet link into a VLAN behind the already-compromised central firewall on the other (<a href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>). CERT Polska states this is the first instance it knows of in which a private APN was the route into an OT network, made possible by a configuration that let arbitrary devices inside the APN talk to one another, a configuration its surveys found common in Poland and which it believes is widely deployed in other countries (<a href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>).</p>
<p>The chain ran as follows. Every compromised wind-farm substation in the original wave (more than 30 grid connection points) used a FortiGate as both VPN concentrator and firewall, with the VPN interface reachable from the internet and accepting accounts defined on the device itself without multi-factor authentication; the attacker held administrative privileges on the device and likely used them to obtain a VPN account with reach across all network segments (<a href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>). From inside, the attacker logged into the Teltonika router over SSH repeatedly during December 2025 and tunnelled from it into the private APN; how the router password was obtained could not be determined, and whether a flaw in the device was used is likewise unresolved (<a href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>). From 18 December the attacker scanned the APN for VNC and HTTP services and for the S7 and Modbus industrial protocols, and found a WAGO PFC200 controller exposing a web administration interface on its WAN side, reachable from the APN and still on the default credentials for the <code>admin</code> account; SSH was not enabled on that interface by default, and the sequence in the carrier&#39;s logs indicates the attacker enabled it through the web interface before tunnelling onward into the heat plant&#39;s OT network, to which the controller had connectivity for both the SCADA systems and the segments holding process-control devices (<a href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>).</p>
<p>Reconnaissance inside the plant ran from 18 to 25 December. Repeated attempts to reach the firewall&#39;s LAN-side web interface using the account names <code>admin</code>, <code>user</code> and a username belonging to the company that deploys telecontrol systems at renewable sites all failed, and were retried three days later without success (<a href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>). On Sunday 21 December, eight days before the attack, the attacker scanned for S7 on 102/TCP, Modbus on 502/TCP, CODESYS on 11740/TCP and RTSP on 554/TCP alongside RDP, VNC and web services, and in one subnet the scan began at the address of the SCADA system itself, which CERT Polska reads as evidence of earlier reconnaissance having already identified the high-value targets (<a href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>). On Christmas Day the attacker established successful S7 connections to three Siemens PLCs, most plausibly to prepare the destructive step (<a href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>).</p>
<p>On 29 December activity inside the plant network ran from about 05:30 to about 10:10, meaning the operator&#39;s recovery work beginning around 07:30 started while the attacker was still present (<a href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>). The first action after tunnelling through the WAGO controller was to open the SCADA server&#39;s web interface, then reach an S7-300 over the S7 protocol, repeating the sequence against an S7-1200 and an S7-1500 (<a href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>). According to statements from plant personnel the PLCs were switched to STOP mode and protected with a password blocking both operating-state changes and control-logic modification, shutting down the steam turbine and the process-water treatment system and interrupting cogeneration; prompt operator response held it to a short outage with no interruption to customer heat or electricity supply (<a href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>). The attacker also reconfigured seven Moxa serial device servers and three Moxa switches (factory reset, password changed, addresses moved to unreachable values such as 127.0.0.1) and the timing of the HTTP requests supports a high-confidence assessment that this was automated (<a href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>). Connections to two ABB ACS variable frequency drives were observed with no determinable effect, and attempts against Schneider Electric ATV 6xx drives failed because the attacker targeted 80/TCP while those interfaces listened elsewhere (<a href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>).</p>
<p>Two recovery lessons sit in the anti-forensics. The attacker corrupted the partition table of the WAGO controller used as the gateway, and the operator&#39;s own factory reset did not repair it, leaving the device unbootable and its logs unrecoverable; the Teltonika router was factory-reset about thirty minutes after the last plant activity and its address set to 127.0.0.1, and the FortiGate was factory-reset last of all, destroying the logs from the initial entry point (<a href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>). The investigation only recovered router evidence because RutOS versions before 7.07 keep the event database through a factory reset (<a href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>). On the plant side, restoring the Siemens controllers to factory settings and reloading logic backups shortened the outage but deleted the controllers&#39; own logs, and Siemens ProductCERT confirmed they could not be recovered (<a href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>).</p>
<aside class="callout callout--takeaway" role="note"><span class="callout__label">Defender takeaway</span><div class="callout__body">a private APN is not a private network in the sense operators tend to assume; it is a shared layer-3 segment with other subscribers&#39; devices on it, and CERT Polska&#39;s recommendations treat it accordingly: audit the APN configuration and enable client isolation between end devices, treat the APN as untrusted from the OT side with segmentation and traffic control at least equal to a corporate WAN boundary (and equal to the internet where the organisation cannot verify its configuration), allowlist only the connections the business function requires between the OT network and the APN gateway device, monitor that traffic for deviation from the expected communication profile, centralise logging on the gateway devices, minimise administrative services reachable from the APN, change default credentials on everything connected to it, and pull private APNs into penetration-test and architecture-review scope (<a href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>). For hunting, the useful telemetry classes are the carrier-side and device-side session records rather than anything on a corporate endpoint: administrative logins on cellular routers and controller web interfaces, SSH sessions originating from a router&#39;s APN-facing interface where none should exist, scans for industrial protocol ports sourced from inside the APN rather than the engineering network, and PLC run-state transitions outside a maintenance window.</div></aside>
<p><strong>Triage:</strong> an engineering contractor doing legitimate remote maintenance also logs into a cellular router and reaches PLCs over S7, so neither event alone separates the two. The discriminators here are direction and sequence, the session enters from the APN side of a device whose administrative interface was never meant to face it, port scanning precedes the PLC access by days, and the run-state change is followed within minutes by configuration writes to unrelated serial servers and switches. This plant&#39;s operators initially read the shutdown as contractor error during scheduled maintenance and reported it for information only; CERT Polska opened an investigation anyway because it knew of similar events, which is what turned an unexplained failure into a confirmed intrusion (<a href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska, 2026-08-08</a>).</p></div></section>
<section class="esec esec--cites"><h2 class="esec-h">Cited evidence</h2><div class="entry-cites" role="group" aria-label="Quoted from the reporting"><figure class="entry-cite"><p class="entry-cite__quote">To the best of our knowledge, the use of a private APN to gain access to the OT network was the first instance of this attack vector being observed in a real-world cyberattack.</p><p class="entry-cite__quote">The attack was made possible, among other factors, by a misconfiguration that allowed arbitrary devices within the private APN network to communicate with one another.</p><p class="entry-cite__quote">Surveys conducted among organizations using similar solutions indicated that this configuration was commonly encountered in Poland.</p><figcaption class="entry-cite__attr"><a href="https://cert.pl/en/posts/2026/08/incident-follow-up-report-energy-sector-2025/" target="_blank" rel="noopener noreferrer">CERT Polska (NASK)</a> <span class="entry-cite__date mono">2026-08-08</span></figcaption></figure></div></section>

<section class="esec" id="sources"><h2 class="esec-h">Sources<span class="esec-n">2</span></h2><div class="srclist"><a class="src" href="https://cert.pl/en/posts/2026/08/incident-follow-up-report-energy-sector-2025/" target="_blank" rel="noopener noreferrer">CERT Polska (NASK)<span class="role">primary · 2026-08-08</span><span class="arw" aria-hidden="true">↗</span></a><a class="src" href="https://cert.pl/uploads/docs/CERT_Polska_Energy_Sector_Incident_Follow_up_Report_2025.pdf" target="_blank" rel="noopener noreferrer">CERT Polska (NASK)<span class="role">primary · 2026-08-08</span><span class="arw" aria-hidden="true">↗</span></a></div></section>

<div class="verif"><div class="vh">PROVENANCE</div><p>AI-generated · no human review · this permalink is the shareable record for the finding · verify operationally critical claims against the linked primary source.</p></div>
</div>
<aside class="erail" aria-labelledby="entry-facts-h"><h2 class="erail-h" id="entry-facts-h">Key facts</h2><section class="erail-group"><h3 class="erail-l">Affected products</h3><div class="echips"><a class="echip" href="../../../entities/product%3Afortinet-fortigate/" title="Everything covered for Fortinet FortiGate">Fortinet FortiGate</a><a class="echip" href="../../../entities/product%3Ateltonika-rutx50/" title="Everything covered for Teltonika RUTX50">Teltonika RUTX50</a><a class="echip" href="../../../entities/product%3Awago-pfc200/" title="Everything covered for WAGO PFC200">WAGO PFC200</a><a class="echip" href="../../../entities/product%3Asiemens-simatic-s7-300/" title="Everything covered for Siemens SIMATIC S7-300">Siemens SIMATIC S7-300</a><a class="echip" href="../../../entities/product%3Asiemens-simatic-s7-1200/" title="Everything covered for Siemens SIMATIC S7-1200">Siemens SIMATIC S7-1200</a><a class="echip" href="../../../entities/product%3Asiemens-simatic-s7-1500/" title="Everything covered for Siemens SIMATIC S7-1500">Siemens SIMATIC S7-1500</a></div></section><section class="erail-group"><h3 class="erail-l">Assessment</h3><div class="fact-code"><span class="b cls cls-high" title="NATO Admiralty code · source reliability A: Completely reliable · information credibility 2: Probably true"><span class="k">NATO</span>A2</span><span class="fact-scheme">NATO Admiralty code</span></div><div class="frow" title="Completely reliable, authoritative primary / first-party source (a national CERT for its own jurisdiction, a vendor PSIRT for its own products); no history of error."><span class="frow__l">Source reliability</span><span class="frow__v"><b class="mono">A</b> Completely reliable</span></div><div class="frow" title="Probably true, not independently confirmed; logical in itself; consistent with other information."><span class="frow__l">Info credibility</span><span class="frow__v"><b class="mono">2</b> Probably true</span></div><div class="frow"><span class="frow__l">Verification</span><span class="frow__v p-warn">single-source · national CERT</span></div><div class="frow"><span class="frow__l">Confidence</span><span class="frow__v">high</span></div><p class="fact-note">Single-source under the national-CERT carve-out: CERT Polska is the national CSIRT investigating an incident in its own jurisdiction and is the primary disclosing party for its own forensic findings. The report makes no actor attribution (it is a technical account only) and does not address the contested cluster labelling attached to the wider December 2025 campaign.</p></section><section class="erail-group"><h3 class="erail-l">Entities</h3><div class="echips"><a class="echip echip--ent" href="../../../entities/incident%3Apoland-energy-grid-attack-2025-12-29/"><span class="echip-k">incident</span><span class="echip-t">Poland energy-sector destructive attack (29 December 2025)</span></a></div></section><section class="erail-group"><h3 class="erail-l">ATT&amp;CK techniques</h3><div class="echips"><a class="echip echip--tech" href="../../../attack/#T1021.004" title="Adversaries may use Valid Accounts to log into remote machines using Secure Shell (SSH). The adversary may then perform actions as the logged-on user."><span class="mono">T1021.004</span> Remote Services: SSH</a><a class="echip echip--tech" href="../../../attack/#T1046" title="Adversaries may attempt to get a listing of services running on remote hosts and local network infrastructure devices, including those that may be vulnerable to remote software exploitation. Common methods to acquire thi"><span class="mono">T1046</span> Network Service Discovery</a><a class="echip echip--tech" href="../../../attack/#T1070" title="Adversaries may selectively delete or modify artifacts generated to reduce indications of their presence and blend in with legitimate activity. Rather than broadly removing evidence, adversaries may target specific artif"><span class="mono">T1070</span> Indicator Removal</a><a class="echip echip--tech" href="../../../attack/#T1078" title="Adversaries may obtain and abuse credentials of existing accounts as a means of gaining Initial Access, Persistence, Privilege Escalation, or Defense Evasion. Compromised credentials may be used to bypass access controls"><span class="mono">T1078</span> Valid Accounts</a><a class="echip echip--tech" href="../../../attack/#T1078.001" title="Adversaries may obtain and abuse credentials of a default account as a means of gaining Initial Access, Persistence, Privilege Escalation, or Defense Evasion. Default accounts are those that are built-into an OS, such as"><span class="mono">T1078.001</span> Valid Accounts: Default Accounts</a><a class="echip echip--tech" href="../../../attack/#T1133" title="Adversaries may leverage external-facing remote services to initially access and/or persist within a network. Remote services such as VPNs, Citrix, and other access mechanisms allow users to connect to internal enterpris"><span class="mono">T1133</span> External Remote Services</a><a class="echip echip--tech" href="../../../attack/#T1531" title="Adversaries may interrupt availability of system and network resources by inhibiting access to accounts utilized by legitimate users. Accounts may be deleted, locked, or manipulated (ex: changed credentials, revoked perm"><span class="mono">T1531</span> Account Access Removal</a><a class="echip echip--tech" href="../../../attack/#T1561.002" title="Adversaries may corrupt or wipe the disk data structures on a hard drive necessary to boot a system; targeting specific critical systems or in large numbers in a network to interrupt availability to system and network re"><span class="mono">T1561.002</span> Disk Wipe: Disk Structure Wipe</a><a class="echip echip--tech" href="../../../attack/#T1572" title="Adversaries may tunnel network communications to and from a victim system within a separate protocol to avoid detection/network filtering and/or enable access to otherwise unreachable systems. Tunneling involves explicit"><span class="mono">T1572</span> Protocol Tunneling</a></div></section><section class="erail-group"><h3 class="erail-l">Tags</h3><div class="echips"><a class="echip" href="../../../tags/ot-ics/">ot-ics</a><a class="echip" href="../../../tags/default-config/">default-config</a></div></section><section class="erail-group"><h3 class="erail-l">Regions</h3><div class="echips"><a class="echip" href="../../../regions/europe/">europe</a></div></section><section class="erail-group"><h3 class="erail-l">Sectors</h3><div class="echips"><span class="echip echip--muted">energy</span></div></section><section class="erail-group"><h3 class="erail-l">Record</h3><div class="frow"><span class="frow__l">Published</span><span class="frow__v"><time datetime="2026-08-09T04:42:00Z">2026-08-09 04:42 UTC</time></span></div><div class="frow" title="Date of the underlying event or primary publication"><span class="frow__l">Event date</span><span class="frow__v"><time datetime="2025-12-29">2025-12-29</time></span></div><div class="frow"><span class="frow__l">Sources</span><span class="frow__v"><a href="#sources">2</a></span></div><div class="frow" title="This entry&#39;s exact Markdown source: frontmatter plus body"><span class="frow__l">Raw source</span><span class="frow__v"><a class="mono" href="index.md" type="text/markdown">index.md</a></span></div><div class="frow" title="The pipeline run that first published this entry"><span class="frow__l">Produced by</span><span class="frow__v"><a class="mono" href="../../../ops/#run=2026-08-09T0412Z-intel">2026-08-09T0412Z-intel</a></span></div></section></aside>
</div>
</div></main>
<footer class="footer" role="contentinfo">
  <div class="foot">
    <span>© 2026 CTIPilot · published under the MIT License. Made in Switzerland.</span><span>ctipilot.ch</span>
    <a href="../../../about/prompts/verification/">Verification policy</a>
    <a href="../../../about/">How this works</a>
    <a href="../../../feeds/">RSS</a>
    <a href="https://github.com/OwlsNightCatch/ctipilot" target="_blank" rel="noopener noreferrer">GitHub</a>
    <span class="foot-end" id="footer-meta">build 454628f · no cookies · no tracking</span>
  </div>
</footer>
</body>
</html>
